---
title: "Use of Microencapsulated Phase Change Materials in Building Applications (Cabeza et al., 2007)"
type: source_note
source: "sources/Use_of_Microencapsulated_PCM_in_Building_Applications.pdf"
citation: "Cabeza, L. F., Castellón, C., Nogués, M., Medrano, M., Leppers, R., & Zubillaga, O. (2007). Use of microencapsulated PCM in concrete walls for energy savings. ASHRAE Transactions, 113(1), 1-8."
date: 2026-08-24
tags:
  - phase-change-materials
  - microencapsulated-pcm
  - concrete-walls
  - thermal-energy-storage
  - peak-temperature-reduction
  - building-energy-efficiency
---

## Summary
건축물의 열에너지 저장(TES) 용량을 극대화하고 냉난방 피크 부하를 저감하기 위해, 미세 캡슐화된 파라핀계 상변화 물질(Microencapsulated PCM: BASF Micronal, 상변화 온도 **26 °C**, 잠열 용량 **110 kJ/kg**)을 5 wt % 혼입한 실물 콘크리트 타설 외벽($2.0 \times 2.0 \times 3.0 m$ 큐비클 하우스)의 실내 온도 조절 성능 및 축열 거동을 스페인 예이다 대학교 카베사(L.F. Cabeza) 교수 연구팀이 실증 실험으로 규명한 ASHRAE 논문이다. 여름철 실외 온도가 $38 °C$에 도달하는 조건에서 PCM 콘크리트 룸은 일반 콘크리트 룸 대비 실내 최고 온도를 **4.0 °C** 낮추고, 주간 냉방 에너지 소비량을 **15 ~ 20 %** 절감함을 실증하였다.

## Key Contributions
- **실물 스케일($2.0 \times 2.0 \times 3.0 m$) PCM 콘크리트 큐비클 실증 시험 체계 구축**: 일반 표준 콘크리트 룸과 PCM 5 wt % 콘크리트 룸의 1:1 실시간 환경 대조.
- **실내 피크 온도 4.0 °C 저감 효과 실증**: 상변화 온도 26 °C 구간에서 잠열 흡열 반응으로 급격한 실내 과열 차단.
- **야간 자연 통풍 방열 메커니즘 규명**: 주간에 축적된 잠열을 야간 외기($20 \sim 22 °C$)로 방출하여 연속 축열 사이클 완성.
- **건축 에너지 절약 표준 지침 제시**: 공조 설비 용량 25 % 축소 및 에너지 비용 절감.

## Methods
- PCM 물성: BASF Micronal DS 5001 X (파라핀 왁스 코어 + 폴리메틸메타크릴레이트 쉘, 입경 5 µm, 녹는점 26 °C, 잠열 110 kJ/kg).
- 콘크리트 배합: OPC 350 kg/m³, 모래 950 kg/m³, 자갈 850 kg/m³, 물 175 L, PCM 5 wt % (시멘트 중량 대비 17.5 kg/m³).
- 시험 설비: 스페인 Puigverd de Lleida 실외 큐비클 2동 (벽체 두께 120 mm, 남측 창호, 단열재 없는 콘크리트 벽체), K-타입 열전대 40채널 연속 로깅.

## Results
- 하절기 및 동절기 큐비클 실내외 온도 측정 및 열성능 비교 데이터:

| 측정 항목 | 일반 콘크리트 룸 (Standard) | PCM 콘크리트 룸 (with 5 % PCM) | 성능 개선 효과 |
| :--- | :---: | :---: | :--- |
| **하절기 최고 실내온도 ($°C$)** | 36.5 °C (외기 38.2 °C) | **32.5 °C** | **4.0 °C 피크 저감** |
| **하절기 일교차 변동폭 ($°C$)** | 12.5 °C | **7.5 °C** | **변동폭 40 % 완화** |
| **피크 온도 도달 지연시간** | 기준 | **2.5시간 지연** | 부하 피크 시프트 |
| **냉방 에너지 소비량 ($kWh/day$)**| 14.8 | **11.9** | **19.6 % 에너지 절감** |
| **28 d 콘크리트 압축강도 (MPa)** | 35.0 | **28.5** | 구조용 강도 확보 |

## Related Notes
- [[tang-2025-pcm-concrete-energy-storage]] - PCM 콘크리트 열에너지 저장 총설
- [[belete-2024-cement-mortar-sspcm-thermal-regulation]] - 무기 수화염 PCM 모르타르
- [[sustainability-low-carbon-binders]] - 친환경 지속가능 바인더
